Title: Typical models of the distribution system restoration process

URL Source: https://arxiv.org/pdf/2603.16841v1

Published Time: Wed, 18 Mar 2026 01:42:14 GMT

Number of Pages: 6

Markdown Content:
Author preprint March 2026 

# Typical models of the distribution system restoration process 

Arslan Ahmad 

Iowa State University arslan@iastate.edu 

Ian Dobson 

Iowa State University dobson@iastate.edu 

Abstract —Accurate probabilistic modeling of the power system restoration process is essential for resilience planning, operational decision-making, and realistic simulation of resilience events. In this work, we develop data-driven probabilistic models of the restoration process using outage data from four distribution utilities. We decompose restoration into three components: normalized restore time progression, total restoration duration, and the time to first restore. The Beta distribution provides the best-pooled fit for restore time progression, and the Uniform distribution is a defensible, parsimonious approximation for many events. Total duration is modeled as a heteroskedastic Lognormal process that scales superlinearly with event size. The time to first restore is well described by a Gamma model for moderate and large events. Together, these models provide an end-to-end stochastic model for Monte Carlo simulation, probabilistic duration forecasting, and resilience planning that moves beyond summary statistics, enabling uncertainty-aware decision support grounded in utility data. 

Index Terms —Resilience, distribution, restoration, probability 

I. I NTRODUCTION 

Power restoration after an outage event is a complex time-evolving process in which customers and components are progressively restored as switching, repairs, and crew actions unfold. Yet more often, restoration is represented by a sin-gle summary statistic (e.g., an average restoration time) or by convenient assumptions (e.g., exponential repair), which obscures how restoration unfolds during an event and limits the modeling of restoration uncertainty in planning studies. Restoration process models matter because they (i) provide a probabilistic description of how restoration progresses in time rather than a single estimate, (ii) enable Monte Carlo simulations that require realistic restoration dynamics, and (iii) support restoration and resilience planning using data-driven models rather than ad hoc assumptions. In this paper, we use unscheduled outage data from four dis-tribution utilities to model the restoration process of resilience events as three complementary components: (1) the normalized progression of restore times (restore process shape), (2) the total restoration duration, and (3) the time to first restore. Our emphasis is on identifying model classes that fit consistently 

> Support from USA NSF grants 2153163 and 2429602, Argonne National Laboratory, and PSerc project S110 is gratefully acknowledged.

across utilities under a common event definition, while also separating what is common from utility-specific aspects of restoration behavior. These models provide a practical foun-dation for simulation, benchmarking, and decision support, and they also allow a direct comparison of distribution-system restoration process behavior with analogous models developed for transmission-system resilience events. The questions we answer in this work are:  

> •

What probabilistic model class best represents restoration times of distribution system outage events across multiple utilities, under a consistent event definition, and with statistical evidence?  

> •

What is stable vs utility-specific about restoration-time behavior?  

> •

What do the “best-fit” probabilistic models enable that common practice (means/medians, or ad hoc assumptions like exponential) do not? II. R ELATED WORK 

Recent work on transmission resilience events has empha-sized event-based modeling and metrics that characterize how outages occur, progress, and recover over time, providing a useful analog for process-based modeling in distribution systems [1]. Complementary work has also shown how outage and restore process statistics can be extracted from utility data to compute events, processes, and metrics in distribution sys-tems [2]. In distribution systems, early statistical studies ana-lyzed outage restoration times and their dependence on factors such as time, consequence, and environment, establishing the value of empirical restoration-time modeling using utility data [3]. More recent approaches frame restoration time prediction using probabilistic models with covariates and operational factors; for example, accelerated failure-time and related sur-vival models have been used to predict restoration time while accounting for spatial effects [4], and probabilistic restoration models have been proposed for wide-area outages with links to repair resources and planning applications [5]. Tan et al. [6] model the post-disaster repair and restoration process of distribution system outages as a scheduling problem. Wang et al. [7] use a sum of constants and double exponentials to model event restoration duration vs. number of outages after dividing the distribution system area into different weather zones. 

> arXiv:2603.16841v1 [eess.SY] 17 Mar 2026

In contrast to existing work, this work focuses on utility-data-driven modeling of the restoration process for events in 

distribution systems .III. U TILITY DATA 

We use real-world data of unscheduled power outages from four different distribution utilities. Summary of the data is given in Table I. We group individual outages into events, where an event is a set of outages that overlap in time. We calculate the restore process of each event as the cumulative number of outages restored during the event. More details about the events and processes are in [2], [8].                      

> TABLE I UTILITY DATA
> Utility-1 Utility-2 Utility-3 Utility-4 Time period (years) 611 10 11 Total outages 32278 6371 22371 13340 Total events 5716 3832 7000 6485 # of events of size ≥30 132 13 71 17

IV. M ETHODS 

Consider an event with n outages. Let r1, r 2, ..., r n be the absolute restore times of outages sorted in ascending order, and 

∆r1, ∆r2, ..., ∆rn be the normalized restore times of outages relative to the first restore time, i.e., ∆ri = ( ri − r1)/D , with 

∆ri ∈ [0 , 1] , and D = rn − r1 being the total duration of the restoration process. Let the time to first restore in the event be 

Dr1 = r1 − o1, where o1 is the start time of the first outage in the event. Our goal is to model the typical restoration process (1) by modeling D, Dr1, and ∆ri. The absolute restoration times can then be recovered using 

ri = o1 + Dr1 + D∆ri for i = 1 , 2, 3, ..., n (1) 

A. Modeling the Restore Times 

Once the restoration process starts, the normalized restore times ∆ri in an event can be treated as an observed sample from a random variable R. We want to estimate the distribution of R using the empirical data from many events. We evaluate the following candidate distributions to find a distribution that best fits the observations of R: 

> •

Lognormal, Lognormal( μ, σ 2) 

> •

Exponential, Exp( λ), λ > 0 

> •

Uniform, U (0 , 1)  

> •

Beta (with 1 parameter), Beta( α, α ), α > 0 

> •

Beta (with 2 parameters), Beta( α, β ), α, β > 0

We model the event restore times in two different ways: 1) Global Model : We normalize and combine the restore times of all the events together to make a single set of observations and fit different candidate distributions to that set. The results are shown in Figs. 4 and 6. Estimated parameters for the best-fit of each distribution using this pooled-fit method are tabulated in Table III. 2) Individual Model : We fit candidate distributions to the restore times of each individual event and evaluate the  

> Fig. 1. Variation of Event Restoration Duration with Event Size (log-log scale).

number of cases in which one candidate distribution gives a better fit than the other. The results for these comparisons are given in Table IV. This method gives us a range of fitted parameters for each distribution. The model parameters are estimated via MLE. Goodness-of-fit is evaluated qualitatively using CDF and quantile plots and quantitatively using Kolmogorov-Smirnov (KS) distance. For comparison between distributions, we use the AICc (2) and the Likelihood Ratio Test (for nested models only) to determine the best-fitting model while accounting for model complexity. 

AICc = AIC + 2k2 + 2 kn − k − 1 , AIC = 2 k − 2ln[ ˆL] (2) Here k is the number of parameters in the model, n is the sample size, and ˆL is the likelihood estimate. AICc adjusts AIC for small sample sizes. 

B. Modeling the Event Restoration Duration 

To model the restoration duration D (in minutes) of events, we consider strictly positive values; hence, only events with 2 or more outages are considered, as single-outage events have a restoration duration of 0. We start by analyzing the empirical distribution of restoration duration across all utilities and observe heavy tails (see Fig. 2). The slope magnitudes 1

of the distribution’s CCDF tails on log-log plots range from 1.6 to 1.9, as indicated in Table II. For descriptive statistics, the distribution of restoration duration can be modeled using a spliced distribution where the tail is modeled using a Pareto distribution with parameter αp and cutoff values given in Table II, and the body of the distribution is modeled using a Lognormal distribution. However, a detailed model with a generative explanation is introduced below. Fig. 1 shows a scatter plot of event restoration duration 

D and event size n on a log-log scale, clearly showing that, for each fixed event size, restoration durations span orders                                                            

> 1The slope magnitudes αpand the cutoff values Dcutoff are determined automatically using Clauset’s methods from [9] Empirical Distribution
> Fitted (Tail )Distribution 110 100 1000 10 40.001 0.010 0.100 1Restoration Duration D(minutes )
> Probability of Exceeding  D
> Utility 1
> Dcutoff
> Empirical Distribution
> Fitted (Tail )Distribution 0.01 0.10 110 100 1000 0.001 0.010 0.100 1Restoration Duration D(minutes )
> Probability of Exceeding  D
> Utility 2
> Dcutoff
> Empirical Distribution
> Fitted (Tail )Distribution 0.1 110 100 1000 0.001 0.010 0.100 1Restoration Duration D(minutes )
> Probability of Exceeding  D
> Utility 3
> Dcutoff
> Empirical Distribution
> Fitted (Tail )Distribution 0.01 0.10 110 100 1000 0.001 0.010 0.100 1Restoration Duration D(minutes )
> Probability of Exceeding  D
> Utility 4
> Dcutoff

Fig. 2. Empirical CCDF of Event Restoration Duration D of events with n ≥ 2. The straight line shows a Pareto fit to the distribution tail starting at Dcutoff .TABLE II FITTED PARAMETERS OF THE RIGHT TAIL OF THE DISTRIBUTION OF 

EVENT RESTORATION DURATION 

Utility-1 Utility-2 Utility-3 Utility-4 

Dcutoff 360 280 330 429 Slope Magnitude αp 1.60 1.58 1.89 1.90 

of magnitude across all utilities 2. This approximately linear relationship between restoration duration and event size on a log-log scale suggests power-law scaling, i.e., D ∝ nβ .This means that the restoration duration is not generated by a single process; rather, it is a conditional outcome dependent on the underlying event size, which has two regimes: small and large events. These regimes differ in causes (equipment failure vs. systematic vulnerability), response protocols (local repair vs. coordinated restoration and prioritization), and resource requirements (single crew vs multiple crews and mutual aid). Therefore, we model the event restoration duration condition-ally on the event size, explained as follows: 

Dn = D|N = n ∼ Lognormal( μ(n), σ 2(n)) (3) We choose the lognormal distribution because of its positive support, right skewness (most events resolve quickly), and heavy right tail (which captures rare but extreme values). We model the mean structure E[ln( Dn)] quadratically in ln( n) as: 

μ(n) = ln( α0) + β1ln( n) + β2(ln( n)) 2 (4) The quadratic term in (4) allows the model to capture non-linear growth in restoration time and the saturation effects at very large event sizes. (A simple linear model was also tested, but the diagnostic plots showed systematic curvature in μ(n) estimates, which is resolved by the quadratic model.) The intercept term α0 is the baseline restoration duration, β1

is the primary power law exponent (slope of linear trend on log-log plot), and β2 is the quadratic coefficient to control the curvature. Since Dn is lognormal, 

Median[ Dn] = eμ(n) = α0 nβ1 nβ2ln( n) (5) which means that the median has a power-law relationship with event size, with its exponent changing with event size depending on the quadratic term exponent β2.

> 2

We find that event size and restoration duration have a statistically significant (p-value < 0.05) positive correlation, with both Pearson and Spearman correlation coefficients exceeding 0.5. 

We note in Fig. 1 that the variability in restoration dura-tion is not constant across event sizes. In particular, relative variability appears to decrease with increasing event size. Assuming a constant variance (homoskedastic errors) in such a situation distorts both the tail behavior and uncertainty estimates. Therefore, we use a heteroskedastic variance model [10] to allow variance to decay exponentially with event size: 

σ(n) = γ0 + γ1e−δn (6) The exponential decay model (6) aligns with the change in variability shown in empirical data for all utilities in Fig. 1. It captures the rapid initial decay in variability via the decay rate parameter δ, allows additional variability γ1 for small events, and ensures a minimum asymptotic variability γ0. The coefficient of variation of Dn can be calculated from the fact that it is a lognormal distribution as: 

CV = 

p

eσ2 − 1 (7) As n becomes large, (7) becomes 

p

eγ20 − 1. The marginal distribution of D is obtained by integrating out N as: 

fD (x) = 

∞X

n=2 

fDn (x) · P(N = n) (8) 

=

∞X

n=2 

P(N = n)

xσ (n)√2π exp( − (ln( x) − μ(n)) 2

2σ2(n) ) (9) Since event size N is discrete, the marginal distribution of D

is a mixture of lognormals (9), naturally generating the heavy tails seen in Fig. 2. 

C. Modeling the Time to First Restore 

The time to first restore Dr1 = r1 − o1 of an event is the difference between the time when a restore happens for the first time r1 in that event and the start time o1 of the first outage in the event. If we exclude outages restored by the automatic operation of the distribution protection system, the time to first restore comprises the crew response time, travel time, and the time to repair the faulted component. Unlike restoration durations, the empirical distributions of the time to first restore do not exhibit heavy tails 3, except for utility 2. Also, the time to first restore does not show a statistically significant dependence on event size; Fig. 3 visualizes the relationship. However, we observe two regimes 

> 3

Slope magnitudes of the distribution tails on log-log plots are 2.76, 1.78, 4.40, 3.52 for utilities 1 to 4, respectively. Fig. 3. Variation of Time To First Restore with Event Size (log-log scale). 

with distinct variance trends: events with fewer than ≈ 10 

outages have significantly higher variability (1 minute to 2.7 days), which decreases with event size, whereas events with 

≈ 10 or more outages have relatively lower, more consistent variability (values centered around 100 minutes). Small events inherently have higher variability because they may involve simple fixes such as breaker resets or fuse replacements, as well as slower cases involving hard-to-find problems, remote locations, and complex diagnosis/repair. In contrast, the time to first restore for large events is relatively consistent because of defined procedures and protocols for responding to them. Continuous distributions, including Lognormal, Gamma, and Weibull, are tested, but none provided a statistically significant best fit for the time to first restore across all events. Therefore, events with at least 10 outages are selected, and the Gamma distribution is found to provide the best fit. For events with fewer than 10 outages, the Lognormal and Gamma distributions give good fits for different utilities. V. R ESULTS AND DISCUSSION 

A. Restore Times - Global Model 

Fig. 4 shows the quantile plots of restore times of events in Utility 1 data. To ensure a sufficient number of data points, we select events with at least 30 outages for restore times modeling. The results show that exponential and lognormal distributions are poor fits for the restore times, and the uni-form and beta distributions are good candidates; the uniform provides a poor fit in the tails, while the beta provides a good fit overall. To substantiate this further, we look at the fits of these candidate distributions to the largest event in the data in Fig. 5. We can see that, according to the lognormal model, the restore times slow down significantly towards the end of the event, thereby failing to accurately model the restore process. The exponential distribution performs poorly in modeling both the start and the end of the restore process. The uniform distribution gives a good fit in an average sense, whereas the restore times per the beta distribution nicely align with the empirical restore times. This is because the beta distribution -3 -2 -1 0 1 2 3                  

> -6
> -4
> -202Normal (0,1 )Distribution Quantiles Empirical Data Quantiles
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Uniform (0,1 )Distribution Quantiles Empirical Data Quantiles
> 024680123456Exponential (1)Distribution Quantiles Empirical Data Quantiles
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Beta (1.34,1.91 )Distribution Quantiles Empirical Data Quantiles

Fig. 4. Quantile–quantile plots comparing empirical normalized restore times 

∆ri (Utility 1, events with n ≥ 30 ) against candidate distributions. Outage Process    

> Restore Process Exponential Lognormal Uniform Beta (α,α)
> Beta (α,β)
> Oct 31 Nov 02 Nov 04 0500 1000 1500 Time Elements Event id 70 (ACTR )with 1540 outages

Fig. 5. Example event restore process. Empirical outage and restore processes are compared with fitted restore time process models. 

fits the upper and lower tails of the data better (due to its inverted U shape, it gives low probability in the tails). Based on these qualitative results, we rule out the lognormal and exponential distributions and proceed to test the beta and uni-form distributions quantitatively. We note in passing that the beta distribution captures the diurnal patterns in which repairs sharply decrease at night in Fig. 5 only in an averaged sense. Fig. 6 shows the global models with uniform and beta distributions overlaid on the restore curves for all events (with at least 30 outages) across the four utilities. Table III shows the best fit parameters along with goodness-of-fit metrics. A more negative AICc value indicates a better model, based on both the likelihood and the model complexity. Based on these results, we conclude that the uniform distribution and the single-parameter beta distribution give comparable fits across all four cases, whereas the two-parameter beta distribution provides an overall superior fit, especially in tail regions. We note that in the two-parameter beta model, β > α

for all utilities, indicating that the restoration process is “front-loaded” with the probability density more concentrated at the beginning. For example, the mean is α/ (α + β) ≈ 0.40 Restore Processes                     

> Beta (1.34,1.91 )
> Beta (1.43,1.43 )
> Uniform (0,1 )
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Proportion of Total Restoration Duration Proportion of Outages Restored Utility 1
> Restore Processes
> Beta (1.22,1.3 )
> Beta (1.25,1.25 )
> Uniform (0,1 )
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Proportion of Total Restoration Duration Proportion of Outages Restored Utility 2
> Restore Processes
> Beta (1.47,2.16 )
> Beta (1.54,1.54 )
> Uniform (0,1 )
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Proportion of Total Restoration Duration Proportion of Outages Restored Utility 3
> Restore Processes
> Beta (0.97,1.79 )
> Beta (1.,1. )
> Uniform (0,1 )
> 0.0 0.2 0.4 0.6 0.8 1.0 0.0 0.2 0.4 0.6 0.8 1.0 Proportion of Total Restoration Duration Proportion of Outages Restored Utility 4

Fig. 6. Global fitted models of restore times overlaid on the normalized empirical restore processes of events with size n ≥ 30 .TABLE III RESULTS OF GLOBAL MODELS OF RESTORE TIMES 

Utility-1 Utility-2 Utility-3 Utility-4 

Standard Uniform 

KS Distance 0.16 0.07 0.19 0.28 

Beta( α, α ) Parameters (1.4,1.4) (1.3,1.3) (1.5,1.5) (1.0,1.0) KS Distance 0.15 0.05 0.18 0.28 AICc -834 -19 -741 2

Beta( α, β ) Parameters (1.3,1.9) (1.2,1.3) (1.5,2.2) (1.0,1.8) KS Distance 0.01 0.05 0.02 0.07 AICc -2198 -20 -1863 -236 

for utility 1, indicating that a significant portion of the components are restored within the first 40% of the total restoration duration window, while the remaining customers take disproportionately longer to fix. This implies that the repair rate decreases over time, likely because the easy fixes and automatic restorations are done first, leaving the complex ones for the tail end. 

B. Restore Times - Individual Model 

The goodness-of-fit of the uniform and beta distributions is tested for the restore process of each event with 30 or more outages. Since these are nested distributions with increasing complexity, the likelihood ratio test is used instead of AICc to quantify the goodness-of-fit and its trade-off with complexity. The comparison of Uniform(0,1) and Beta( α, α ) in Table IV shows that the Beta distribution gives better AICc scores for all utilities. However, this better fit is due to an additional model parameter, as reflected in the Likelihood ratio test results (except for Utility 3). The LRT shows that, at the 0.05 significance level, in most cases the more complex Beta( α, α )model is unnecessary and the Uniform distribution is sufficient to model restore times for individual events. 

TABLE IV RESULTS OF INDIVIDUAL MODELS OF RESTORE TIMES , SHOWING FOR HOW MANY EVENTS (EXPRESSED AS PERCENTAGE OF TOTAL EVENTS )DISTRIBUTION -A SCORED BETTER THAN DISTRIBUTION -B AS PER DIFFERENT GOF CRITERIA 

Utility-1 Utility-2 Utility-3 Utility-4 

Dist. A = Beta (α, α ), Dist. B = Uniform (0 , 1) 

KS Distance 67% 83% 77% 69% LRT 49% 42% 61% 31% 

Dist. A = Beta (α, β ), Dist. B = Beta (α, α )

KS Distance 94% 92% 94% 100% LRT 55% 50% 63% 75% 

The LRT results in the lower half of Table IV suggest that the additional complexity of the Beta( α, β ) distribution is statistically significant as it fits the data better than the Beta( α, α ) distribution for more than 50% of the events. 

C. Event Restoration Duration 

We use maximum likelihood to estimate parameters of (3), (4), and (6). Given the data {(x1, n 1), ... (xj , n j )} and the parameter vector θ = ( α0, β 1, β 2, γ 0, γ 1, δ ), we substitute the lognormal density of (3) in the following log-likelihood and maximize it over θ to estimate the parameters subjected to 

α0 > 0, γ 0 ≥ 0, γ 1 ≥ 0:

l(θ) = 

jX

i=1 

ln fDn (xi, n i; θ) (10) The estimated parameter values are tabulated in Table V. Utility 2 has the minimum baseline restoration duration α0 for events with 2 outages. All utilities have β1 > 1, which means restoration duration scales superlinearly with event size. This suggests coordination and scalability challenges during large events. The small, negative quadratic curvature coefficient β2

indicates that scaling becomes slightly less steep for large events, and the marginal effect of additional outages on the restoration duration decreases. A lower γ0 value is better as it governs the irreducible uncertainty for very large events. For example, for utility 4, the coefficient of variation (7) is 98%, indicating that very large events exhibit high variability, which makes it more difficult to accurately estimate the restoration duration. Additional variability for small events, in addition to the minimum variability γ0, is captured by γ1. Utility two has the smallest ratio of γ1/γ 0 = 1 .6, which means the small and large events have similar variability in restoration duration. The variability decay rate δ is the largest for utility 4, which means that the small event variability is gone by n = 10 , i.e., 

2.58 e−0.65 ×10 ≈ 0.

TABLE V PARAMETER ESTIMATES OF THE EVENT RESTORATION DURATION MODEL 

Utility-1 Utility-2 Utility-3 Utility-4 

α0 (minutes) 26.14 14.03 17.04 20.16 

β1 1.45 1.35 1.60 1.92 

β2 -0.10 -0.05 -0.13 -0.20 

γ0 0.42 0.74 0.48 0.85 

γ1 1.89 1.18 1.29 2.58 

δ 0.42 0.25 0.26 0.65 Empirical Distribution                                    

> Fitted Distribution 510 50 100 500 10 -40.001 0.010 0.100 1Time to First Restore Dr1 (minutes )
> Probability of Exceeding  D r1
> Utility 1
> Empirical Distribution
> Fitted Distribution 20 50 100 200 0.005 0.010 0.050 0.100 0.500 1Time to First Restore Dr1 (minutes )
> Probability of Exceeding  D r1
> Utility 2
> Empirical Distribution
> Fitted Distribution 510 50 100 0.001 0.010 0.100 1Time to First Restore Dr1 (minutes )
> Probability of Exceeding  D r1
> Utility 3
> Empirical Distribution
> Fitted Distribution 510 50 100 0.01 0.05 0.10 0.50 1Time to First Restore Dr1 (minutes )
> Probability of Exceeding  D r1
> Utility 4

Fig. 7. Empirical CCDF (red) along with the fitted Gamma Distribution (blue) of Time To First Restore of events with at least 10 outages. 

D. Time to First Restore 

Fig. 7 shows the empirical CCDF of the time to first restore for events with at least 10 outages, along with the fitted Gamma distributions. Restricting to events with at least 10 outages reduces the high-variance regime visible in Fig. 3 and yields a more stable distribution across utilities. The fitted Gamma parameters are shown in Table VI. Utilities 1–3 have similar scale parameters ( θ ≈ 32 − 38 minutes) and moderate shape parameters ( k ≈ 2.4 − 3.4), which correspond to typical times to first restore, kθ , on the order of 1–2 hours. Utility 4 differs primarily in its variability: its fitted shape, k = 1 .2,implies substantially higher dispersion, and its larger scale (θ ≈ 104 minutes) shifts the distribution to longer times. The coefficient of variation is 1/√k, which is lowest for Utility 1 (more consistent time to first restore) and highest for Utility 4 (least predictable time to first restore). 

TABLE VI ESTIMATED PARAMETERS OF TIME TO FIRST RESTORE (MINUTES ) FIT 

Utility-1 Utility-2 Utility-3 Utility-4 Gamma Shape k 3.35 2.95 2.43 1.24 Gamma Scale θ 38.25 31.58 35.97 103.63 

VI. C ONCLUSION 

This paper develops data-driven probabilistic models for three components of the distribution-system restoration pro-cess: the normalized restore time progression, the total restora-tion duration, and the time to first restore. Using outage-event data from four utilities, we identify model classes that fit reliably across utilities. Beyond identifying best-fit distribution classes, the mod-els provide an operationally interpretable representation of restoration. In practice, once the outage process of an event ends, the utility soon knows the number of outages (the event size). The conditional lognormal duration model (3) of restoration duration enables probabilistic forecasting of total restoration duration from event size, supporting early resource allocation, escalation decisions, and communication of expected downtime. The restore-time process model for 

∆ri provides a typical “shape” of restoration progression within the event window, which is not captured by common practice that relies on means/medians or assumes exponential repair behavior. By presenting the uniform distribution as a parsimonious alternative and the Beta( α, β ) distribution as the best-fit model for restore times of events with n ≥ 30 , the results support selecting a model for low- and high-fidelity simulations that remains statistically defensible. These results on typical restore times in distribution systems differ from those in transmission systems [1], where a lognormal model is used rather than a uniform or beta distribution. Time to first restore of moderate and large events shows a weaker dependence on event size than total restoration duration, but it exhibits a clear variance-regime change: small events have much higher variability than large events. Utility-to-utility differences in the Gamma parameters indicate that the time to first restore is more utility-specific than the normalized restore-time process shape, which is comparatively stable across utilities. Together, these models provide a practical basis for realistic Monte Carlo simulation, benchmarking, and planning studies that require restoration dynamics considering uncertainty rather than single-point restoration estimates. REFERENCES 

[1] I. Dobson and S. Ekisheva, “How long is a resilience event in a transmission system?: Metrics and models driven by utility data,” IEEE Trans. Power Systems , vol. 39, no. 2, pp. 2814– 2826, 2024. [2] N. K. Carrington, I. Dobson, and Z. Wang, “Extracting re-silience metrics from distribution utility data using outage and restore process statistics,” IEEE Trans. Power Systems , vol. 36, no. 6, pp. 5814–5823, 2021. [3] M.-Y. Chow, L. Taylor, and M.-S. Chow, “Time of outage restoration analysis in distribution systems,” IEEE Trans. Power Delivery , vol. 11, no. 3, pp. 1652–1658, 1996. [4] T. B. Jamal and S. Hasan, “A generalized accelerated failure time model to predict restoration time from power outages,” 

Intl. J. Disaster Risk Sci. , vol. 14, no. 6, pp. 995–1010, 2023. [5] N. Willems et al., “Probabilistic restoration modeling of wide-area power outage,” IEEE Access , vol. 12, pp. 184 431– 184 441, 2024. [6] Y. Tan et al., “Scheduling post-disaster repairs in electricity distribution networks,” IEEE Trans. Power Systems , vol. 34, no. 4, pp. 2611–2621, 2019. [7] D. Wang et al., “Data-driven quantification and visualization of resilience metrics of power distribution systems,” Scientific Reports , 2026. [8] A. Ahmad and I. Dobson, “Extracting resilience events from utility outage data based on overlapping times and locations,” arXiv preprint , 2025, arXiv:2511.12685 [eess.SY] https://arxiv.org/abs/2511.12685. [9] A. Clauset, C. R. Shalizi, and M. E. J. Newman, “Power-law distributions in empirical data,” SIAM Review , vol. 51, no. 4, pp. 661–703, 2009. [10] R. J. Carroll, D. Ruppert, and L. A. Stefanski, Measurement error in nonlinear models . CRC press, 1995, vol. 105.